Version,
    25.1;

SimulationControl,
    No,
    No,
    No,
    No,
    Yes,
    No,
    1;

Building,
    Casa Los Heroes,
    0,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    20,
    15000;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200;

Timestep,
    2;

RunPeriod,
    Annual,
    1,
    1,
    ,
    12,
    31,
    ,
    Sunday,
    No,
    No,
    No,
    Yes,
    Yes;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    World;

Site:GroundTemperature:BuildingSurface,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0,
    18.0;

Material,
    WALL_MAT,
    MediumRough,
    0.2,
    0.40268,
    1500,
    1000,
    0.9,
    0.45,
    0.45;

Material,
    ASPHALT,
    MediumRough,
    0.01,
    0.7,
    2100,
    1000,
    0.9,
    0.85,
    0.85;

Material,
    ROOF_INSUL,
    MediumRough,
    0.1445,
    0.0381,
    12,
    840,
    0.9,
    0.6,
    0.6;

Material,
    PLASTERBOARD,
    MediumRough,
    0.013,
    0.25,
    900,
    1000,
    0.9,
    0.6,
    0.6;

Material,
    FLOOR_INSUL,
    MediumRough,
    0.1327,
    0.04,
    15,
    1400,
    0.9,
    0.6,
    0.6;

Material,
    CAST_CONCRETE,
    MediumRough,
    0.1,
    1.13,
    2000,
    1000,
    0.9,
    0.6,
    0.6;

Material,
    SCREED,
    MediumRough,
    0.07,
    0.41,
    1200,
    840,
    0.9,
    0.6,
    0.6;

Material,
    TIMBER_FLOOR,
    MediumRough,
    0.03,
    0.14,
    650,
    1200,
    0.9,
    0.6,
    0.6;

Material,
    INT_FLOOR_CONC,
    MediumRough,
    0.1,
    1.4,
    2100,
    840,
    0.9,
    0.6,
    0.6;

Material,
    GYPSUM,
    MediumRough,
    0.025,
    0.25,
    900,
    1000,
    0.9,
    0.5,
    0.5;

Material,
    DOOR_WOOD,
    MediumRough,
    0.035,
    0.19,
    700,
    2390,
    0.9,
    0.6,
    0.6;

Material:AirGap,
    AIRGAP,
    0.15;

WindowMaterial:Glazing,
    CLEAR_6MM,
    SpectralAverage,
    ,
    0.006,
    0.775,
    0.071,
    0.071,
    0.881,
    0.08,
    0.08,
    0,
    0.84,
    0.84,
    0.9;

Construction,
    EXT_WALL,
    WALL_MAT;

Construction,
    FLAT_ROOF,
    ASPHALT,
    ROOF_INSUL,
    PLASTERBOARD;

Construction,
    GROUND_FLOOR,
    FLOOR_INSUL,
    CAST_CONCRETE,
    SCREED,
    TIMBER_FLOOR;

Construction,
    EXT_FLOOR,
    FLOOR_INSUL,
    CAST_CONCRETE,
    SCREED,
    TIMBER_FLOOR;

Construction,
    INT_FLOOR,
    INT_FLOOR_CONC;

Construction,
    INT_CEILING,
    INT_FLOOR_CONC;

Construction,
    PARTITION,
    GYPSUM,
    AIRGAP,
    GYPSUM;

Construction,
    EXT_DOOR,
    DOOR_WOOD;

Construction,
    WIN_SGL,
    CLEAR_6MM;

WindowProperty:FrameAndDivider,
    FRAME,
    0.04,
    0,
    0,
    9.5,
    1,
    0.7,
    0.7,
    0.9,
    DividedLite,
    0.045,
    0,
    1,
    0,
    0,
    9.5,
    1,
    0.7,
    0.7,
    0.9;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Schedule:Compact,
    ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    ACT,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    108;

Schedule:Compact,
    BED_HEAT_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    18.0,
    Until: 20:00,
    12.0,
    Until: 24:00,
    18.0;

Schedule:Compact,
    BED_COOL_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    25.0,
    Until: 20:00,
    28.0,
    Until: 24:00,
    25.0;

ThermostatSetpoint:DualSetpoint,
    BED_DUALSP,
    BED_HEAT_SP,
    BED_COOL_SP;

Schedule:Compact,
    COMMON_HEAT_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    12.0,
    Until: 23:00,
    18.0,
    Until: 24:00,
    12.0;

Schedule:Compact,
    COMMON_COOL_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 15:00,
    28.0,
    Until: 23:00,
    25.0,
    Until: 24:00,
    28.0;

ThermostatSetpoint:DualSetpoint,
    COMMON_DUALSP,
    COMMON_HEAT_SP,
    COMMON_COOL_SP;

Schedule:Compact,
    KITCHEN_HEAT_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    12.0,
    Until: 23:00,
    18.0,
    Until: 24:00,
    12.0;

Schedule:Compact,
    KITCHEN_COOL_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 16:00,
    28.0,
    Until: 23:00,
    25.0,
    Until: 24:00,
    28.0;

ThermostatSetpoint:DualSetpoint,
    KITCHEN_DUALSP,
    KITCHEN_HEAT_SP,
    KITCHEN_COOL_SP;

Schedule:Compact,
    CIRC_HEAT_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    12.0,
    Until: 23:00,
    18.0,
    Until: 24:00,
    12.0;

Schedule:Compact,
    CIRC_COOL_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 16:00,
    28.0,
    Until: 23:00,
    25.0,
    Until: 24:00,
    28.0;

ThermostatSetpoint:DualSetpoint,
    CIRC_DUALSP,
    CIRC_HEAT_SP,
    CIRC_COOL_SP;

Schedule:Compact,
    TOILET_HEAT_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    12.0,
    Until: 23:00,
    18.0,
    Until: 24:00,
    12.0;

Schedule:Compact,
    TOILET_COOL_SP,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 16:00,
    28.0,
    Until: 23:00,
    25.0,
    Until: 24:00,
    28.0;

ThermostatSetpoint:DualSetpoint,
    TOILET_DUALSP,
    TOILET_HEAT_SP,
    TOILET_COOL_SP;

Schedule:Compact,
    DUAL,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    NATVENT,
    Fraction,
    Through: 4/30,
    For: AllDays,
    Until: 24:00,
    0,
    Through: 9/30,
    For: AllDays,
    Until: 08:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

Schedule:Compact,
    NV_TMIN,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    24.0;

Schedule:Compact,
    COMMON_OCC,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    0.0,
    Until: 09:00,
    1.0,
    Until: 16:00,
    0.0,
    Until: 23:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    COMMON_LIGHT,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 09:00,
    0.9609,
    Until: 15:00,
    0.0,
    Until: 23:00,
    0.9609,
    Until: 24:00,
    0.0;

Schedule:Compact,
    COMMON_EQUIP,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.4627,
    Until: 09:00,
    0.9254,
    Until: 15:00,
    0.4627,
    Until: 24:00,
    0.9254;

Schedule:Compact,
    KITCHEN_OCC,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    0.0,
    Until: 08:00,
    1.0,
    Until: 13:00,
    0.0,
    Until: 14:00,
    1.0,
    Until: 18:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    KITCHEN_LIGHT,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    0.0,
    Until: 08:00,
    1.0,
    Until: 13:00,
    0.0,
    Until: 14:00,
    1.0,
    Until: 18:00,
    0.0,
    Until: 23:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    KITCHEN_EQUIP,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.8571,
    Until: 13:00,
    0.0,
    Until: 14:00,
    0.8571,
    Until: 18:00,
    0.0,
    Until: 22:00,
    0.8571,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BED_OCC,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    1.0,
    Until: 22:00,
    0.0,
    Until: 24:00,
    1.0;

Schedule:Compact,
    BED_LIGHT,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 07:00,
    1.0,
    Until: 18:00,
    0.0,
    Until: 24:00,
    1.0;

Schedule:Compact,
    BED_EQUIP,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 18:00,
    0.1837,
    Until: 24:00,
    0.7347;

Schedule:Compact,
    CIRC_OCC,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    0.0,
    Until: 09:00,
    1.0,
    Until: 17:00,
    0.0,
    Until: 23:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    CIRC_LIGHT,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 09:00,
    0.8955,
    Until: 16:00,
    0.0,
    Until: 24:00,
    0.8955;

Schedule:Compact,
    CIRC_EQUIP,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 09:00,
    0.9299,
    Until: 16:00,
    0.0,
    Until: 24:00,
    0.9299;

Schedule:Compact,
    TOILET_OCC,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 08:00,
    1.0,
    Until: 20:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    TOILET_LIGHT,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 09:00,
    1.0,
    Until: 18:00,
    0.0,
    Until: 23:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    TOILET_EQUIP,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00,
    0.0,
    Until: 09:00,
    0.9464,
    Until: 18:00,
    0.0,
    Until: 23:00,
    0.9464,
    Until: 24:00,
    0.0;

DesignSpecification:OutdoorAir,
    OA_SPEC,
    Flow/Person,
    0.008,
    0,
    0,
    0;

Zone,
    PB:Z1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    31.55,
    11.27;

Zone,
    PB:Z4,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    12.43,
    4.44;

Zone,
    PB:Z5,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    19.29,
    6.89;

Zone,
    PB:Z2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    7.86,
    2.81;

Zone,
    PB:Z3,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    24.34,
    8.69;

Zone,
    PA:Z1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    31.04,
    11.5;

Zone,
    PA:Z4,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    11.99,
    4.44;

Zone,
    PA:Z5,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    9.95,
    3.69;

Zone,
    PA:Z2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    16.24,
    6.01;

Zone,
    PA:Z3,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    23.47,
    8.69;

Zone,
    BAY,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    1.08,
    0.41;

BuildingSurface:Detailed,
    PB:Z1_E,
    Wall,
    EXT_WALL,
    PB:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,0.0000,2.8000,
    3.5000,0.0000,0.0000,
    3.5000,3.9114,0.0000,
    3.5000,3.9114,2.8000;

BuildingSurface:Detailed,
    PB:Z1_W,
    Wall,
    EXT_WALL,
    PB:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,3.9114,2.8000,
    0.0000,3.9114,0.0000,
    0.0000,0.0000,0.0000,
    0.0000,0.0000,2.8000;

BuildingSurface:Detailed,
    PB:Z4_E,
    Wall,
    EXT_WALL,
    PB:Z4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,3.9114,2.8000,
    3.5000,3.9114,0.0000,
    3.5000,5.4943,0.0000,
    3.5000,5.4943,2.8000;

BuildingSurface:Detailed,
    PB:Z4_W,
    Wall,
    EXT_WALL,
    PB:Z4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,5.4943,2.8000,
    0.0000,5.4943,0.0000,
    0.0000,3.9114,0.0000,
    0.0000,3.9114,2.8000;

BuildingSurface:Detailed,
    PB:Z5_E,
    Wall,
    EXT_WALL,
    PB:Z5,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,5.4943,2.8000,
    3.5000,5.4943,0.0000,
    3.5000,7.8657,0.0000,
    3.5000,7.8657,2.8000;

BuildingSurface:Detailed,
    PB:Z5_W,
    Wall,
    EXT_WALL,
    PB:Z5,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,7.8657,2.8000,
    0.0000,7.8657,0.0000,
    0.0000,5.4943,0.0000,
    0.0000,5.4943,2.8000;

BuildingSurface:Detailed,
    PB:Z2_E,
    Wall,
    EXT_WALL,
    PB:Z2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,7.8657,2.8000,
    3.5000,7.8657,0.0000,
    3.5000,8.9228,0.0000,
    3.5000,8.9228,2.8000;

BuildingSurface:Detailed,
    PB:Z2_W,
    Wall,
    EXT_WALL,
    PB:Z2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,8.9228,2.8000,
    0.0000,8.9228,0.0000,
    0.0000,7.8657,0.0000,
    0.0000,7.8657,2.8000;

BuildingSurface:Detailed,
    PB:Z3_E,
    Wall,
    EXT_WALL,
    PB:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,8.9228,2.8000,
    3.5000,8.9228,0.0000,
    3.5000,12.0028,0.0000,
    3.5000,12.0028,2.8000;

BuildingSurface:Detailed,
    PB:Z3_W,
    Wall,
    EXT_WALL,
    PB:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,12.0028,2.8000,
    0.0000,12.0028,0.0000,
    0.0000,8.9228,0.0000,
    0.0000,8.9228,2.8000;

BuildingSurface:Detailed,
    PA:Z1_E,
    Wall,
    EXT_WALL,
    PA:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,0.0000,5.6000,
    3.5000,0.0000,2.8000,
    3.5000,3.9114,2.8000,
    3.5000,3.9114,5.6000;

BuildingSurface:Detailed,
    PA:Z1_W,
    Wall,
    EXT_WALL,
    PA:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,3.9114,5.6000,
    0.0000,3.9114,2.8000,
    0.0000,0.0000,2.8000,
    0.0000,0.0000,5.6000;

BuildingSurface:Detailed,
    PA:Z4_E,
    Wall,
    EXT_WALL,
    PA:Z4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,3.9114,5.6000,
    3.5000,3.9114,2.8000,
    3.5000,5.4943,2.8000,
    3.5000,5.4943,5.6000;

BuildingSurface:Detailed,
    PA:Z4_W,
    Wall,
    EXT_WALL,
    PA:Z4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,5.4943,5.6000,
    0.0000,5.4943,2.8000,
    0.0000,3.9114,2.8000,
    0.0000,3.9114,5.6000;

BuildingSurface:Detailed,
    PA:Z5_E,
    Wall,
    EXT_WALL,
    PA:Z5,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,5.4943,5.6000,
    3.5000,5.4943,2.8000,
    3.5000,6.8343,2.8000,
    3.5000,6.8343,5.6000;

BuildingSurface:Detailed,
    PA:Z5_W,
    Wall,
    EXT_WALL,
    PA:Z5,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,6.8343,5.6000,
    0.0000,6.8343,2.8000,
    0.0000,5.4943,2.8000,
    0.0000,5.4943,5.6000;

BuildingSurface:Detailed,
    PA:Z2_E,
    Wall,
    EXT_WALL,
    PA:Z2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,6.8343,5.6000,
    3.5000,6.8343,2.8000,
    3.5000,8.9229,2.8000,
    3.5000,8.9229,5.6000;

BuildingSurface:Detailed,
    PA:Z2_W,
    Wall,
    EXT_WALL,
    PA:Z2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,8.9229,5.6000,
    0.0000,8.9229,2.8000,
    0.0000,6.8343,2.8000,
    0.0000,6.8343,5.6000;

BuildingSurface:Detailed,
    PA:Z3_E,
    Wall,
    EXT_WALL,
    PA:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,8.9229,5.6000,
    3.5000,8.9229,2.8000,
    3.5000,12.0029,2.8000,
    3.5000,12.0029,5.6000;

BuildingSurface:Detailed,
    PA:Z3_W,
    Wall,
    EXT_WALL,
    PA:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,12.0029,5.6000,
    0.0000,12.0029,2.8000,
    0.0000,8.9229,2.8000,
    0.0000,8.9229,5.6000;

BuildingSurface:Detailed,
    PB:Z1_FLOOR,
    Floor,
    GROUND_FLOOR,
    PB:Z1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,0.0000,0.0000,
    0.0000,3.9114,0.0000,
    3.5000,3.9114,0.0000,
    3.5000,0.0000,0.0000;

BuildingSurface:Detailed,
    PB:Z4_FLOOR,
    Floor,
    GROUND_FLOOR,
    PB:Z4,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,3.9114,0.0000,
    0.0000,5.4943,0.0000,
    3.5000,5.4943,0.0000,
    3.5000,3.9114,0.0000;

BuildingSurface:Detailed,
    PB:Z5_FLOOR,
    Floor,
    GROUND_FLOOR,
    PB:Z5,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,5.4943,0.0000,
    0.0000,7.8657,0.0000,
    3.5000,7.8657,0.0000,
    3.5000,5.4943,0.0000;

BuildingSurface:Detailed,
    PB:Z2_FLOOR,
    Floor,
    GROUND_FLOOR,
    PB:Z2,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,7.8657,0.0000,
    0.0000,8.9228,0.0000,
    3.5000,8.9228,0.0000,
    3.5000,7.8657,0.0000;

BuildingSurface:Detailed,
    PB:Z3_FLOOR,
    Floor,
    GROUND_FLOOR,
    PB:Z3,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,8.9228,0.0000,
    0.0000,12.0028,0.0000,
    3.5000,12.0028,0.0000,
    3.5000,8.9228,0.0000;

BuildingSurface:Detailed,
    PA:Z1_ROOF,
    Roof,
    FLAT_ROOF,
    PA:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,3.9114,5.6000,
    0.0000,0.0000,5.6000,
    3.5000,0.0000,5.6000,
    3.5000,3.9114,5.6000;

BuildingSurface:Detailed,
    PA:Z4_ROOF,
    Roof,
    FLAT_ROOF,
    PA:Z4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,5.4943,5.6000,
    0.0000,3.9114,5.6000,
    3.5000,3.9114,5.6000,
    3.5000,5.4943,5.6000;

BuildingSurface:Detailed,
    PA:Z5_ROOF,
    Roof,
    FLAT_ROOF,
    PA:Z5,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,6.8343,5.6000,
    0.0000,5.4943,5.6000,
    3.5000,5.4943,5.6000,
    3.5000,6.8343,5.6000;

BuildingSurface:Detailed,
    PA:Z2_ROOF,
    Roof,
    FLAT_ROOF,
    PA:Z2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,8.9229,5.6000,
    0.0000,6.8343,5.6000,
    3.5000,6.8343,5.6000,
    3.5000,8.9229,5.6000;

BuildingSurface:Detailed,
    PA:Z3_ROOF,
    Roof,
    FLAT_ROOF,
    PA:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,12.0029,5.6000,
    0.0000,8.9229,5.6000,
    3.5000,8.9229,5.6000,
    3.5000,12.0029,5.6000;

BuildingSurface:Detailed,
    PB:Z1_S,
    Wall,
    EXT_WALL,
    PB:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,0.0000,2.8000,
    0.0000,0.0000,0.0000,
    3.5000,0.0000,0.0000,
    3.5000,0.0000,2.8000;

BuildingSurface:Detailed,
    PB:Z3_N,
    Wall,
    EXT_WALL,
    PB:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,12.0028,2.8000,
    3.5000,12.0028,0.0000,
    0.0000,12.0028,0.0000,
    0.0000,12.0028,2.8000;

BuildingSurface:Detailed,
    PA:Z3_N,
    Wall,
    EXT_WALL,
    PA:Z3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,12.0029,5.6000,
    3.5000,12.0029,2.8000,
    0.0000,12.0029,2.8000,
    0.0000,12.0029,5.6000;

BuildingSurface:Detailed,
    PA:Z1_S,
    Wall,
    EXT_WALL,
    PA:Z1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0.0000,0.0000,5.6000,
    0.0000,0.0000,2.8000,
    1.4320,0.0000,2.8000,
    1.4320,0.0000,5.6000;

BuildingSurface:Detailed,
    PB:Z1_PN,
    Wall,
    PARTITION,
    PB:Z1,
    ,
    Surface,
    PB:Z4_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,3.9114,2.8000,
    3.5000,3.9114,0.0000,
    0.0000,3.9114,0.0000,
    0.0000,3.9114,2.8000;

BuildingSurface:Detailed,
    PB:Z4_PS,
    Wall,
    PARTITION,
    PB:Z4,
    ,
    Surface,
    PB:Z1_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,3.9114,2.8000,
    0.0000,3.9114,0.0000,
    3.5000,3.9114,0.0000,
    3.5000,3.9114,2.8000;

BuildingSurface:Detailed,
    PB:Z4_PN,
    Wall,
    PARTITION,
    PB:Z4,
    ,
    Surface,
    PB:Z5_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,5.4943,2.8000,
    3.5000,5.4943,0.0000,
    0.0000,5.4943,0.0000,
    0.0000,5.4943,2.8000;

BuildingSurface:Detailed,
    PB:Z5_PS,
    Wall,
    PARTITION,
    PB:Z5,
    ,
    Surface,
    PB:Z4_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,5.4943,2.8000,
    0.0000,5.4943,0.0000,
    3.5000,5.4943,0.0000,
    3.5000,5.4943,2.8000;

BuildingSurface:Detailed,
    PB:Z5_PN,
    Wall,
    PARTITION,
    PB:Z5,
    ,
    Surface,
    PB:Z2_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,7.8657,2.8000,
    3.5000,7.8657,0.0000,
    0.0000,7.8657,0.0000,
    0.0000,7.8657,2.8000;

BuildingSurface:Detailed,
    PB:Z2_PS,
    Wall,
    PARTITION,
    PB:Z2,
    ,
    Surface,
    PB:Z5_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,7.8657,2.8000,
    0.0000,7.8657,0.0000,
    3.5000,7.8657,0.0000,
    3.5000,7.8657,2.8000;

BuildingSurface:Detailed,
    PB:Z2_PN,
    Wall,
    PARTITION,
    PB:Z2,
    ,
    Surface,
    PB:Z3_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,8.9228,2.8000,
    3.5000,8.9228,0.0000,
    0.0000,8.9228,0.0000,
    0.0000,8.9228,2.8000;

BuildingSurface:Detailed,
    PB:Z3_PS,
    Wall,
    PARTITION,
    PB:Z3,
    ,
    Surface,
    PB:Z2_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,8.9228,2.8000,
    0.0000,8.9228,0.0000,
    3.5000,8.9228,0.0000,
    3.5000,8.9228,2.8000;

BuildingSurface:Detailed,
    PA:Z1_PN,
    Wall,
    PARTITION,
    PA:Z1,
    ,
    Surface,
    PA:Z4_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,3.9114,5.6000,
    3.5000,3.9114,2.8000,
    0.0000,3.9114,2.8000,
    0.0000,3.9114,5.6000;

BuildingSurface:Detailed,
    PA:Z4_PS,
    Wall,
    PARTITION,
    PA:Z4,
    ,
    Surface,
    PA:Z1_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,3.9114,5.6000,
    0.0000,3.9114,2.8000,
    3.5000,3.9114,2.8000,
    3.5000,3.9114,5.6000;

BuildingSurface:Detailed,
    PA:Z4_PN,
    Wall,
    PARTITION,
    PA:Z4,
    ,
    Surface,
    PA:Z5_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,5.4943,5.6000,
    3.5000,5.4943,2.8000,
    0.0000,5.4943,2.8000,
    0.0000,5.4943,5.6000;

BuildingSurface:Detailed,
    PA:Z5_PS,
    Wall,
    PARTITION,
    PA:Z5,
    ,
    Surface,
    PA:Z4_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,5.4943,5.6000,
    0.0000,5.4943,2.8000,
    3.5000,5.4943,2.8000,
    3.5000,5.4943,5.6000;

BuildingSurface:Detailed,
    PA:Z5_PN,
    Wall,
    PARTITION,
    PA:Z5,
    ,
    Surface,
    PA:Z2_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,6.8343,5.6000,
    3.5000,6.8343,2.8000,
    0.0000,6.8343,2.8000,
    0.0000,6.8343,5.6000;

BuildingSurface:Detailed,
    PA:Z2_PS,
    Wall,
    PARTITION,
    PA:Z2,
    ,
    Surface,
    PA:Z5_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,6.8343,5.6000,
    0.0000,6.8343,2.8000,
    3.5000,6.8343,2.8000,
    3.5000,6.8343,5.6000;

BuildingSurface:Detailed,
    PA:Z2_PN,
    Wall,
    PARTITION,
    PA:Z2,
    ,
    Surface,
    PA:Z3_PS,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,8.9229,5.6000,
    3.5000,8.9229,2.8000,
    0.0000,8.9229,2.8000,
    0.0000,8.9229,5.6000;

BuildingSurface:Detailed,
    PA:Z3_PS,
    Wall,
    PARTITION,
    PA:Z3,
    ,
    Surface,
    PA:Z2_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,8.9229,5.6000,
    0.0000,8.9229,2.8000,
    3.5000,8.9229,2.8000,
    3.5000,8.9229,5.6000;

BuildingSurface:Detailed,
    PB:Z1_CEIL1,
    Ceiling,
    INT_CEILING,
    PB:Z1,
    ,
    Surface,
    PA:Z1_FLOOR1,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,3.9114,2.8000,
    0.0000,0.0000,2.8000,
    3.5000,0.0000,2.8000,
    3.5000,3.9114,2.8000;

BuildingSurface:Detailed,
    PA:Z1_FLOOR1,
    Floor,
    INT_FLOOR,
    PA:Z1,
    ,
    Surface,
    PB:Z1_CEIL1,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,3.9114,2.8000,
    3.5000,0.0000,2.8000,
    0.0000,0.0000,2.8000,
    0.0000,3.9114,2.8000;

BuildingSurface:Detailed,
    PB:Z4_CEIL2,
    Ceiling,
    INT_CEILING,
    PB:Z4,
    ,
    Surface,
    PA:Z4_FLOOR2,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,5.4943,2.8000,
    0.0000,3.9114,2.8000,
    3.5000,3.9114,2.8000,
    3.5000,5.4943,2.8000;

BuildingSurface:Detailed,
    PA:Z4_FLOOR2,
    Floor,
    INT_FLOOR,
    PA:Z4,
    ,
    Surface,
    PB:Z4_CEIL2,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,5.4943,2.8000,
    3.5000,3.9114,2.8000,
    0.0000,3.9114,2.8000,
    0.0000,5.4943,2.8000;

BuildingSurface:Detailed,
    PB:Z5_CEIL3,
    Ceiling,
    INT_CEILING,
    PB:Z5,
    ,
    Surface,
    PA:Z5_FLOOR3,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,6.8343,2.8000,
    0.0000,5.4943,2.8000,
    3.5000,5.4943,2.8000,
    3.5000,6.8343,2.8000;

BuildingSurface:Detailed,
    PA:Z5_FLOOR3,
    Floor,
    INT_FLOOR,
    PA:Z5,
    ,
    Surface,
    PB:Z5_CEIL3,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,6.8343,2.8000,
    3.5000,5.4943,2.8000,
    0.0000,5.4943,2.8000,
    0.0000,6.8343,2.8000;

BuildingSurface:Detailed,
    PB:Z5_CEIL4,
    Ceiling,
    INT_CEILING,
    PB:Z5,
    ,
    Surface,
    PA:Z2_FLOOR4,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,7.8657,2.8000,
    0.0000,6.8343,2.8000,
    3.5000,6.8343,2.8000,
    3.5000,7.8657,2.8000;

BuildingSurface:Detailed,
    PA:Z2_FLOOR4,
    Floor,
    INT_FLOOR,
    PA:Z2,
    ,
    Surface,
    PB:Z5_CEIL4,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,7.8657,2.8000,
    3.5000,6.8343,2.8000,
    0.0000,6.8343,2.8000,
    0.0000,7.8657,2.8000;

BuildingSurface:Detailed,
    PB:Z2_CEIL5,
    Ceiling,
    INT_CEILING,
    PB:Z2,
    ,
    Surface,
    PA:Z2_FLOOR5,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,8.9228,2.8000,
    0.0000,7.8657,2.8000,
    3.5000,7.8657,2.8000,
    3.5000,8.9228,2.8000;

BuildingSurface:Detailed,
    PA:Z2_FLOOR5,
    Floor,
    INT_FLOOR,
    PA:Z2,
    ,
    Surface,
    PB:Z2_CEIL5,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,8.9228,2.8000,
    3.5000,7.8657,2.8000,
    0.0000,7.8657,2.8000,
    0.0000,8.9228,2.8000;

BuildingSurface:Detailed,
    PB:Z3_CEIL6,
    Ceiling,
    INT_CEILING,
    PB:Z3,
    ,
    Surface,
    PA:Z3_FLOOR6,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0.0000,12.0028,2.8000,
    0.0000,8.9229,2.8000,
    3.5000,8.9229,2.8000,
    3.5000,12.0028,2.8000;

BuildingSurface:Detailed,
    PA:Z3_FLOOR6,
    Floor,
    INT_FLOOR,
    PA:Z3,
    ,
    Surface,
    PB:Z3_CEIL6,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,12.0028,2.8000,
    3.5000,8.9229,2.8000,
    0.0000,8.9229,2.8000,
    0.0000,12.0028,2.8000;

BuildingSurface:Detailed,
    BAY_S,
    Wall,
    EXT_WALL,
    BAY,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    1.4320,-0.5220,5.6000,
    1.4320,-0.5220,2.8000,
    3.5000,-0.5220,2.8000,
    3.5000,-0.5220,5.6000;

BuildingSurface:Detailed,
    BAY_E,
    Wall,
    EXT_WALL,
    BAY,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5000,-0.5220,5.6000,
    3.5000,-0.5220,2.8000,
    3.5000,0.0000,2.8000,
    3.5000,0.0000,5.6000;

BuildingSurface:Detailed,
    BAY_W,
    Wall,
    EXT_WALL,
    BAY,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    1.4320,0.0000,5.6000,
    1.4320,0.0000,2.8000,
    1.4320,-0.5220,2.8000,
    1.4320,-0.5220,5.6000;

BuildingSurface:Detailed,
    BAY_FLOOR,
    Floor,
    EXT_FLOOR,
    BAY,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    autocalculate,
    4,
    1.4320,-0.5220,2.8000,
    1.4320,0.0000,2.8000,
    3.5000,0.0000,2.8000,
    3.5000,-0.5220,2.8000;

BuildingSurface:Detailed,
    BAY_ROOF,
    Roof,
    FLAT_ROOF,
    BAY,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    1.4320,0.0000,5.6000,
    1.4320,-0.5220,5.6000,
    3.5000,-0.5220,5.6000,
    3.5000,0.0000,5.6000;

BuildingSurface:Detailed,
    PA:Z1_PBAY,
    Wall,
    PARTITION,
    PA:Z1,
    ,
    Surface,
    BAY_PN,
    NoSun,
    NoWind,
    autocalculate,
    4,
    1.4320,0.0000,5.6000,
    1.4320,0.0000,2.8000,
    3.5000,0.0000,2.8000,
    3.5000,0.0000,5.6000;

BuildingSurface:Detailed,
    BAY_PN,
    Wall,
    PARTITION,
    BAY,
    ,
    Surface,
    PA:Z1_PBAY,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5000,0.0000,5.6000,
    3.5000,0.0000,2.8000,
    1.4320,0.0000,2.8000,
    1.4320,0.0000,5.6000;

FenestrationSurface:Detailed,
    PB:Z1_WIN,
    Window,
    WIN_SGL,
    PB:Z1_S,
    ,
    autocalculate,
    FRAME,
    1,
    4,
    0.3500,0.0000,2.2236,
    0.3500,0.0000,0.8500,
    1.8000,0.0000,0.8500,
    1.8000,0.0000,2.2236;

FenestrationSurface:Detailed,
    PA:Z1_WIN,
    Window,
    WIN_SGL,
    PA:Z1_S,
    ,
    autocalculate,
    FRAME,
    1,
    4,
    0.1200,0.0000,5.2270,
    0.1200,0.0000,3.3000,
    1.2700,0.0000,3.3000,
    1.2700,0.0000,5.2270;

FenestrationSurface:Detailed,
    PB:Z1_DOOR,
    Door,
    EXT_DOOR,
    PB:Z1_S,
    ,
    autocalculate,
    ,
    1,
    4,
    2.3500,0.0000,2.0780,
    2.3500,0.0000,0.0000,
    3.2500,0.0000,0.0000,
    3.2500,0.0000,2.0780;

People,
    PB:Z1_PEOPLE,
    PB:Z1,
    COMMON_OCC,
    Area/Person,
    ,
    ,
    50.9,
    0.3,
    autocalculate,
    ACT;

Lights,
    PB:Z1_LIGHTS,
    PB:Z1,
    COMMON_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PB:Z1_EQUIP,
    PB:Z1,
    COMMON_EQUIP,
    Watts/Area,
    ,
    2.16,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PB:Z1_INF,
    PB:Z1,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PB:Z1_NV,
    PB:Z1,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PB:Z1_TSTAT,
    PB:Z1,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    COMMON_DUALSP;

ZoneHVAC:EquipmentConnections,
    PB:Z1,
    PB:Z1_EQLIST,
    PB:Z1_INLET,
    ,
    PB:Z1_AIR,
    PB:Z1_RET;

ZoneHVAC:EquipmentList,
    PB:Z1_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PB:Z1_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PB:Z1_IDEAL,
    ,
    PB:Z1_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PB:Z4_PEOPLE,
    PB:Z4,
    COMMON_OCC,
    Area/Person,
    ,
    ,
    50.9,
    0.3,
    autocalculate,
    ACT;

Lights,
    PB:Z4_LIGHTS,
    PB:Z4,
    COMMON_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PB:Z4_EQUIP,
    PB:Z4,
    COMMON_EQUIP,
    Watts/Area,
    ,
    2.16,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PB:Z4_INF,
    PB:Z4,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PB:Z4_NV,
    PB:Z4,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PB:Z4_TSTAT,
    PB:Z4,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    COMMON_DUALSP;

ZoneHVAC:EquipmentConnections,
    PB:Z4,
    PB:Z4_EQLIST,
    PB:Z4_INLET,
    ,
    PB:Z4_AIR,
    PB:Z4_RET;

ZoneHVAC:EquipmentList,
    PB:Z4_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PB:Z4_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PB:Z4_IDEAL,
    ,
    PB:Z4_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PB:Z5_PEOPLE,
    PB:Z5,
    BED_OCC,
    Area/Person,
    ,
    ,
    43.59,
    0.3,
    autocalculate,
    ACT;

Lights,
    PB:Z5_LIGHTS,
    PB:Z5,
    BED_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PB:Z5_EQUIP,
    PB:Z5,
    BED_EQUIP,
    Watts/Area,
    ,
    3.58,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PB:Z5_INF,
    PB:Z5,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PB:Z5_NV,
    PB:Z5,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PB:Z5_TSTAT,
    PB:Z5,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    BED_DUALSP;

ZoneHVAC:EquipmentConnections,
    PB:Z5,
    PB:Z5_EQLIST,
    PB:Z5_INLET,
    ,
    PB:Z5_AIR,
    PB:Z5_RET;

ZoneHVAC:EquipmentList,
    PB:Z5_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PB:Z5_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PB:Z5_IDEAL,
    ,
    PB:Z5_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PB:Z2_PEOPLE,
    PB:Z2,
    CIRC_OCC,
    Area/Person,
    ,
    ,
    64.5,
    0.3,
    autocalculate,
    ACT;

Lights,
    PB:Z2_LIGHTS,
    PB:Z2,
    CIRC_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PB:Z2_EQUIP,
    PB:Z2,
    CIRC_EQUIP,
    Watts/Area,
    ,
    1.57,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PB:Z2_INF,
    PB:Z2,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PB:Z2_NV,
    PB:Z2,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PB:Z2_TSTAT,
    PB:Z2,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    CIRC_DUALSP;

ZoneHVAC:EquipmentConnections,
    PB:Z2,
    PB:Z2_EQLIST,
    PB:Z2_INLET,
    ,
    PB:Z2_AIR,
    PB:Z2_RET;

ZoneHVAC:EquipmentList,
    PB:Z2_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PB:Z2_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PB:Z2_IDEAL,
    ,
    PB:Z2_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PB:Z3_PEOPLE,
    PB:Z3,
    KITCHEN_OCC,
    Area/Person,
    ,
    ,
    42.19,
    0.3,
    autocalculate,
    ACT;

Lights,
    PB:Z3_LIGHTS,
    PB:Z3,
    KITCHEN_LIGHT,
    Watts/Area,
    ,
    7.5,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PB:Z3_EQUIP,
    PB:Z3,
    KITCHEN_EQUIP,
    Watts/Area,
    ,
    30.28,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PB:Z3_INF,
    PB:Z3,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PB:Z3_NV,
    PB:Z3,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PB:Z3_TSTAT,
    PB:Z3,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    KITCHEN_DUALSP;

ZoneHVAC:EquipmentConnections,
    PB:Z3,
    PB:Z3_EQLIST,
    PB:Z3_INLET,
    ,
    PB:Z3_AIR,
    PB:Z3_RET;

ZoneHVAC:EquipmentList,
    PB:Z3_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PB:Z3_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PB:Z3_IDEAL,
    ,
    PB:Z3_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PA:Z1_PEOPLE,
    PA:Z1,
    BED_OCC,
    Area/Person,
    ,
    ,
    43.59,
    0.3,
    autocalculate,
    ACT;

Lights,
    PA:Z1_LIGHTS,
    PA:Z1,
    BED_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PA:Z1_EQUIP,
    PA:Z1,
    BED_EQUIP,
    Watts/Area,
    ,
    3.58,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PA:Z1_INF,
    PA:Z1,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PA:Z1_NV,
    PA:Z1,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PA:Z1_TSTAT,
    PA:Z1,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    BED_DUALSP;

ZoneHVAC:EquipmentConnections,
    PA:Z1,
    PA:Z1_EQLIST,
    PA:Z1_INLET,
    ,
    PA:Z1_AIR,
    PA:Z1_RET;

ZoneHVAC:EquipmentList,
    PA:Z1_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PA:Z1_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PA:Z1_IDEAL,
    ,
    PA:Z1_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PA:Z4_PEOPLE,
    PA:Z4,
    BED_OCC,
    Area/Person,
    ,
    ,
    43.59,
    0.3,
    autocalculate,
    ACT;

Lights,
    PA:Z4_LIGHTS,
    PA:Z4,
    BED_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PA:Z4_EQUIP,
    PA:Z4,
    BED_EQUIP,
    Watts/Area,
    ,
    3.58,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PA:Z4_INF,
    PA:Z4,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PA:Z4_NV,
    PA:Z4,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PA:Z4_TSTAT,
    PA:Z4,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    BED_DUALSP;

ZoneHVAC:EquipmentConnections,
    PA:Z4,
    PA:Z4_EQLIST,
    PA:Z4_INLET,
    ,
    PA:Z4_AIR,
    PA:Z4_RET;

ZoneHVAC:EquipmentList,
    PA:Z4_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PA:Z4_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PA:Z4_IDEAL,
    ,
    PA:Z4_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PA:Z5_PEOPLE,
    PA:Z5,
    BED_OCC,
    Area/Person,
    ,
    ,
    43.59,
    0.3,
    autocalculate,
    ACT;

Lights,
    PA:Z5_LIGHTS,
    PA:Z5,
    BED_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PA:Z5_EQUIP,
    PA:Z5,
    BED_EQUIP,
    Watts/Area,
    ,
    3.58,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PA:Z5_INF,
    PA:Z5,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PA:Z5_NV,
    PA:Z5,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PA:Z5_TSTAT,
    PA:Z5,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    BED_DUALSP;

ZoneHVAC:EquipmentConnections,
    PA:Z5,
    PA:Z5_EQLIST,
    PA:Z5_INLET,
    ,
    PA:Z5_AIR,
    PA:Z5_RET;

ZoneHVAC:EquipmentList,
    PA:Z5_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PA:Z5_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PA:Z5_IDEAL,
    ,
    PA:Z5_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PA:Z2_PEOPLE,
    PA:Z2,
    CIRC_OCC,
    Area/Person,
    ,
    ,
    64.5,
    0.3,
    autocalculate,
    ACT;

Lights,
    PA:Z2_LIGHTS,
    PA:Z2,
    CIRC_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PA:Z2_EQUIP,
    PA:Z2,
    CIRC_EQUIP,
    Watts/Area,
    ,
    1.57,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PA:Z2_INF,
    PA:Z2,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PA:Z2_NV,
    PA:Z2,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PA:Z2_TSTAT,
    PA:Z2,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    CIRC_DUALSP;

ZoneHVAC:EquipmentConnections,
    PA:Z2,
    PA:Z2_EQLIST,
    PA:Z2_INLET,
    ,
    PA:Z2_AIR,
    PA:Z2_RET;

ZoneHVAC:EquipmentList,
    PA:Z2_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PA:Z2_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PA:Z2_IDEAL,
    ,
    PA:Z2_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    PA:Z3_PEOPLE,
    PA:Z3,
    TOILET_OCC,
    Area/Person,
    ,
    ,
    41.12,
    0.3,
    autocalculate,
    ACT;

Lights,
    PA:Z3_LIGHTS,
    PA:Z3,
    TOILET_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    PA:Z3_EQUIP,
    PA:Z3,
    TOILET_EQUIP,
    Watts/Area,
    ,
    1.61,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    PA:Z3_INF,
    PA:Z3,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    PA:Z3_NV,
    PA:Z3,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    PA:Z3_TSTAT,
    PA:Z3,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    TOILET_DUALSP;

ZoneHVAC:EquipmentConnections,
    PA:Z3,
    PA:Z3_EQLIST,
    PA:Z3_INLET,
    ,
    PA:Z3_AIR,
    PA:Z3_RET;

ZoneHVAC:EquipmentList,
    PA:Z3_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    PA:Z3_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    PA:Z3_IDEAL,
    ,
    PA:Z3_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

People,
    BAY_PEOPLE,
    BAY,
    COMMON_OCC,
    Area/Person,
    ,
    ,
    50.9,
    0.3,
    autocalculate,
    ACT;

Lights,
    BAY_LIGHTS,
    BAY,
    COMMON_LIGHT,
    Watts/Area,
    ,
    5.0,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    BAY_EQUIP,
    BAY,
    COMMON_EQUIP,
    Watts/Area,
    ,
    2.16,
    ,
    0,
    0.2,
    0;

ZoneInfiltration:DesignFlowRate,
    BAY_INF,
    BAY,
    ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.7,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    BAY_NV,
    BAY,
    NATVENT,
    AirChanges/Hour,
    ,
    ,
    ,
    5.0,
    Natural,
    0,
    1,
    1,
    0,
    0,
    0,
    -100,
    NV_TMIN,
    100,
    ,
    0.0,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneControl:Thermostat,
    BAY_TSTAT,
    BAY,
    DUAL,
    ThermostatSetpoint:DualSetpoint,
    COMMON_DUALSP;

ZoneHVAC:EquipmentConnections,
    BAY,
    BAY_EQLIST,
    BAY_INLET,
    ,
    BAY_AIR,
    BAY_RET;

ZoneHVAC:EquipmentList,
    BAY_EQLIST,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    BAY_IDEAL,
    1,
    1,
    ,
    ;

ZoneHVAC:IdealLoadsAirSystem,
    BAY_IDEAL,
    ,
    BAY_INLET,
    ,
    ,
    35,
    13,
    0.0156,
    0.0077,
    NoLimit,
    ,
    ,
    NoLimit,
    ,
    ,
    ,
    ,
    ConstantSensibleHeatRatio,
    0.7,
    None,
    OA_SPEC,
    ,
    None,
    NoEconomizer,
    None,
    0,
    0;

OutputControl:Table:Style,
    CommaAndHTML,
    JtoKWH;

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,
    EnvelopeSummary,
    InputVerificationandResultsSummary,
    SensibleHeatGainSummary,
    OutdoorAirSummary;

Output:Variable,
    *,
    Zone Ideal Loads Supply Air Total Heating Energy,
    RunPeriod;

Output:Variable,
    *,
    Zone Ideal Loads Supply Air Total Cooling Energy,
    RunPeriod;

Output:Variable,
    *,
    Zone Ideal Loads Supply Air Total Heating Energy,
    Monthly;

Output:Diagnostics,
    DisplayExtraWarnings;

